Time,Main Status,Sub Status,Full Status,Status Text,T,Service,FaultMsg,Value0
14/09/2014 01:55,67,604,67 : 604,Overtemperature : Power choke inverter 4,6,FALSE,FALSE,7.4
14/09/2014 01:55,0,2,00:02,Turbine operational,1,FALSE,FALSE,7.3
14/09/2014 01:58,0,1,00:01,Turbine starting,1,FALSE,FALSE,6.6
14/09/2014 01:59,0,0,00:00,Turbine in operation,1,FALSE,FALSE,7.8
18/09/2014 11:59,228,100,228 : 100,Timeout warnmessage : Malfunction aircooling,6,FALSE,TRUE,10.1
18/09/2014 12:04,222,3,222:03:00,Turbine reset : Scada system,6,FALSE,FALSE,2.3
18/09/2014 12:05,0,2,00:02,Turbine operational,1,FALSE,FALSE,3.4
18/09/2014 12:07,0,1,00:01,Turbine starting,1,FALSE,FALSE,9.1
18/09/2014 12:07,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,14
18/09/2014 12:10,0,1,00:01,Turbine starting,1,FALSE,FALSE,11.8
18/09/2014 12:10,0,0,00:00,Turbine in operation,1,FALSE,FALSE,11.3
19/09/2014 09:04,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,2.8
19/09/2014 09:04,8,0,08:00,Maintenance,6,TRUE,FALSE,2.9
19/09/2014 13:07,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,5.3
19/09/2014 13:18,0,0,00:00,Turbine in operation,1,FALSE,FALSE,3.8
21/09/2014 01:40,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
21/09/2014 01:50,0,2,00:02,Turbine operational,1,FALSE,FALSE,0.4
21/09/2014 01:50,0,1,00:01,Turbine starting,1,FALSE,FALSE,0.3
21/09/2014 01:53,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.7
22/09/2014 00:07,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
22/09/2014 01:00,0,2,00:02,Turbine operational,1,FALSE,FALSE,1.5
22/09/2014 01:00,0,1,00:01,Turbine starting,1,FALSE,FALSE,1.7
22/09/2014 01:04,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2
22/09/2014 01:51,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.5
22/09/2014 02:34,0,2,00:02,Turbine operational,1,FALSE,FALSE,4
22/09/2014 02:34,0,1,00:01,Turbine starting,1,FALSE,FALSE,4
22/09/2014 02:38,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.3
22/09/2014 08:54,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
22/09/2014 09:04,0,2,00:02,Turbine operational,1,FALSE,FALSE,2
22/09/2014 09:04,0,1,00:01,Turbine starting,1,FALSE,FALSE,2
22/09/2014 09:08,0,0,00:00,Turbine in operation,1,FALSE,FALSE,1.8
22/09/2014 14:10,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,8.1
22/09/2014 14:16,0,1,00:01,Turbine starting,1,FALSE,FALSE,7
22/09/2014 14:17,0,0,00:00,Turbine in operation,1,FALSE,FALSE,6.6
23/09/2014 20:40,67,604,67 : 604,Overtemperature : Power choke inverter 4,6,FALSE,FALSE,3.7
23/09/2014 20:40,0,2,00:02,Turbine operational,1,FALSE,FALSE,4.9
23/09/2014 20:42,0,1,00:01,Turbine starting,1,FALSE,FALSE,5.4
23/09/2014 20:44,0,0,00:00,Turbine in operation,1,FALSE,FALSE,5.6
24/09/2014 13:19,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,5.6
24/09/2014 14:19,0,0,00:00,Turbine in operation,1,FALSE,FALSE,5.6
25/09/2014 09:36,8,0,08:00,Maintenance,6,TRUE,FALSE,3.9
25/09/2014 17:23,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,7.7
25/09/2014 17:23,0,0,00:00,Turbine in operation,1,FALSE,FALSE,7.7
26/09/2014 07:46,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,6.9
26/09/2014 07:46,8,0,08:00,Maintenance,6,TRUE,FALSE,6.9
26/09/2014 17:00,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,6.1
26/09/2014 17:01,0,0,00:00,Turbine in operation,1,FALSE,FALSE,4.7
27/09/2014 06:42,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
27/09/2014 07:13,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.8
27/09/2014 07:13,0,1,00:01,Turbine starting,1,FALSE,FALSE,3
27/09/2014 07:16,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.4
27/09/2014 07:38,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,2.9
27/09/2014 07:38,8,0,08:00,Maintenance,6,TRUE,FALSE,2.8
27/09/2014 14:09,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,4.9
27/09/2014 14:09,0,0,00:00,Turbine in operation,1,FALSE,FALSE,5.3
28/09/2014 20:35,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
28/09/2014 21:09,0,2,00:02,Turbine operational,1,FALSE,FALSE,1.9
28/09/2014 21:09,0,1,00:01,Turbine starting,1,FALSE,FALSE,1.9
28/09/2014 21:12,0,0,00:00,Turbine in operation,1,FALSE,FALSE,1.6
29/09/2014 00:02,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
29/09/2014 02:48,0,2,00:02,Turbine operational,1,FALSE,FALSE,1.8
29/09/2014 02:48,0,1,00:01,Turbine starting,1,FALSE,FALSE,1.6
29/09/2014 02:51,0,0,00:00,Turbine in operation,1,FALSE,FALSE,1.9
29/09/2014 04:37,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
29/09/2014 07:23,0,2,00:02,Turbine operational,1,FALSE,FALSE,1.9
29/09/2014 07:23,0,1,00:01,Turbine starting,1,FALSE,FALSE,2
29/09/2014 07:27,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.3
29/09/2014 07:54,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,2.8
29/09/2014 07:54,8,0,08:00,Maintenance,6,TRUE,FALSE,2.6
29/09/2014 16:37,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,7.8
29/09/2014 16:37,0,0,00:00,Turbine in operation,1,FALSE,FALSE,6.3
30/09/2014 10:30,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,13.7
30/09/2014 10:30,8,0,08:00,Maintenance,6,TRUE,FALSE,14.5
30/09/2014 15:43,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,13.3
30/09/2014 15:44,8,0,08:00,Maintenance,6,TRUE,FALSE,12.6
30/09/2014 15:46,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,10.5
30/09/2014 15:49,8,0,08:00,Maintenance,6,TRUE,FALSE,8.9
30/09/2014 16:00,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,14.8
30/09/2014 16:56,0,0,00:00,Turbine in operation,1,FALSE,FALSE,10.9
01/10/2014 21:53,21,2,21:02,Cable twisted : Right (2-3 turns),1,FALSE,FALSE,2.9
01/10/2014 22:32,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,2.3
01/10/2014 22:38,0,2,00:02,Turbine operational,1,FALSE,FALSE,3.6
01/10/2014 22:38,0,1,00:01,Turbine starting,1,FALSE,FALSE,3.6
01/10/2014 22:42,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.3
02/10/2014 09:22,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.5
02/10/2014 10:39,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.6
02/10/2014 10:39,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.6
02/10/2014 10:42,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.8
02/10/2014 11:49,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,6.5
02/10/2014 11:51,0,1,00:01,Turbine starting,1,FALSE,FALSE,8
02/10/2014 11:52,0,0,00:00,Turbine in operation,1,FALSE,FALSE,7.8
02/10/2014 23:42,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,14.3
02/10/2014 23:42,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14.5
02/10/2014 23:42,0,2,00:02,Turbine operational,1,FALSE,FALSE,11
02/10/2014 23:44,0,1,00:01,Turbine starting,1,FALSE,FALSE,11.1
02/10/2014 23:45,0,0,00:00,Turbine in operation,1,FALSE,FALSE,16.4
03/10/2014 00:46,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,14
03/10/2014 00:46,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14.5
03/10/2014 00:46,0,2,00:02,Turbine operational,1,FALSE,FALSE,11.3
03/10/2014 00:48,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.7
03/10/2014 00:49,0,0,00:00,Turbine in operation,1,FALSE,FALSE,15.9
03/10/2014 01:03,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,15.5
03/10/2014 01:04,0,2,00:02,Turbine operational,1,FALSE,FALSE,20.7
03/10/2014 01:06,0,1,00:01,Turbine starting,1,FALSE,FALSE,15.2
03/10/2014 01:07,0,0,00:00,Turbine in operation,1,FALSE,FALSE,18.6
03/10/2014 19:37,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
03/10/2014 19:46,0,2,00:02,Turbine operational,1,FALSE,FALSE,4.7
03/10/2014 19:46,0,1,00:01,Turbine starting,1,FALSE,FALSE,5
03/10/2014 19:48,0,0,00:00,Turbine in operation,1,FALSE,FALSE,5.2
05/10/2014 16:55,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,17.8
05/10/2014 16:55,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,17.8
05/10/2014 16:55,0,2,00:02,Turbine operational,1,FALSE,FALSE,5.3
05/10/2014 16:58,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.7
05/10/2014 16:59,0,0,00:00,Turbine in operation,1,FALSE,FALSE,15.5
05/10/2014 17:58,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,17.7
05/10/2014 17:58,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,16.9
05/10/2014 17:59,0,2,00:02,Turbine operational,1,FALSE,FALSE,23.8
05/10/2014 18:01,0,1,00:01,Turbine starting,1,FALSE,FALSE,20.2
05/10/2014 18:02,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.9
05/10/2014 18:54,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,18.8
05/10/2014 18:54,0,2,00:02,Turbine operational,1,FALSE,FALSE,13.2
05/10/2014 18:57,0,1,00:01,Turbine starting,1,FALSE,FALSE,13.9
05/10/2014 18:57,0,0,00:00,Turbine in operation,1,FALSE,FALSE,23.5
05/10/2014 19:59,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,12.2
05/10/2014 19:59,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.2
05/10/2014 20:00,0,2,00:02,Turbine operational,1,FALSE,FALSE,11
05/10/2014 20:02,0,1,00:01,Turbine starting,1,FALSE,FALSE,7.8
05/10/2014 20:03,0,0,00:00,Turbine in operation,1,FALSE,FALSE,14.8
05/10/2014 20:24,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,24
05/10/2014 20:24,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,23.8
05/10/2014 20:24,0,2,00:02,Turbine operational,1,FALSE,FALSE,20.9
05/10/2014 20:27,0,1,00:01,Turbine starting,1,FALSE,FALSE,22.3
05/10/2014 20:27,0,0,00:00,Turbine in operation,1,FALSE,FALSE,16.5
07/10/2014 05:20,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
07/10/2014 05:52,0,2,00:02,Turbine operational,1,FALSE,FALSE,1.9
07/10/2014 05:52,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.1
07/10/2014 05:55,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
07/10/2014 06:15,0,2,00:02,Turbine operational,1,FALSE,FALSE,5.7
07/10/2014 06:15,0,1,00:01,Turbine starting,1,FALSE,FALSE,5.7
07/10/2014 06:16,0,0,00:00,Turbine in operation,1,FALSE,FALSE,4.8
08/10/2014 07:03,60,11,60:11:00,Mains failure : Undervoltage L1,3,FALSE,FALSE,7.7
08/10/2014 07:03,0,2,00:02,Turbine operational,1,FALSE,FALSE,7
08/10/2014 07:06,0,1,00:01,Turbine starting,1,FALSE,FALSE,8.6
08/10/2014 07:07,0,0,00:00,Turbine in operation,1,FALSE,FALSE,9.7
08/10/2014 08:25,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,6.3
08/10/2014 08:48,8,0,08:00,Maintenance,6,TRUE,FALSE,9.4
08/10/2014 09:19,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,9.8
08/10/2014 09:27,0,0,00:00,Turbine in operation,1,FALSE,FALSE,8.4
08/10/2014 13:36,60,12,60:12:00,Mains failure : Undervoltage L2,3,FALSE,FALSE,14.6
08/10/2014 13:36,0,2,00:02,Turbine operational,1,FALSE,FALSE,17.8
08/10/2014 13:39,0,1,00:01,Turbine starting,1,FALSE,FALSE,18.8
08/10/2014 13:40,0,0,00:00,Turbine in operation,1,FALSE,FALSE,17.7
10/10/2014 23:54,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.4
11/10/2014 01:03,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.3
11/10/2014 01:03,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.1
11/10/2014 01:07,0,0,00:00,Turbine in operation,1,FALSE,FALSE,1.2
11/10/2014 01:23,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
11/10/2014 03:02,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.2
11/10/2014 03:02,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.7
11/10/2014 03:06,0,0,00:00,Turbine in operation,1,FALSE,FALSE,1.4
11/10/2014 03:15,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
11/10/2014 04:28,0,2,00:02,Turbine operational,1,FALSE,FALSE,3.1
11/10/2014 04:28,0,1,00:01,Turbine starting,1,FALSE,FALSE,3.1
11/10/2014 04:32,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.4
11/10/2014 10:39,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
11/10/2014 13:38,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.4
11/10/2014 13:38,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.2
11/10/2014 13:40,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.9
11/10/2014 23:25,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
12/10/2014 01:58,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.3
12/10/2014 01:58,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.2
12/10/2014 02:02,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.5
12/10/2014 05:47,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.1
12/10/2014 05:47,0,1,00:01,Turbine starting,1,FALSE,FALSE,2
12/10/2014 05:51,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.8
12/10/2014 07:11,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.7
12/10/2014 07:11,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.5
12/10/2014 07:14,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.3
14/10/2014 23:17,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,11.8
14/10/2014 23:17,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.7
14/10/2014 23:18,0,2,00:02,Turbine operational,1,FALSE,FALSE,6.9
14/10/2014 23:20,0,1,00:01,Turbine starting,1,FALSE,FALSE,11.3
14/10/2014 23:21,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.2
15/10/2014 03:10,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,12.8
15/10/2014 03:10,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.5
15/10/2014 03:11,0,2,00:02,Turbine operational,1,FALSE,FALSE,13.7
15/10/2014 03:13,0,1,00:01,Turbine starting,1,FALSE,FALSE,15.1
15/10/2014 03:14,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.6
15/10/2014 10:41,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,17.4
15/10/2014 10:41,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,16.4
15/10/2014 10:42,0,2,00:02,Turbine operational,1,FALSE,FALSE,13.1
15/10/2014 10:44,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.9
15/10/2014 10:45,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,11.6
15/10/2014 10:45,0,1,00:01,Turbine starting,1,FALSE,FALSE,19
15/10/2014 10:46,0,0,00:00,Turbine in operation,1,FALSE,FALSE,21.3
15/10/2014 11:54,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.8
15/10/2014 11:55,0,2,00:02,Turbine operational,1,FALSE,FALSE,10
15/10/2014 11:57,0,1,00:01,Turbine starting,1,FALSE,FALSE,10.5
15/10/2014 11:58,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.1
16/10/2014 08:26,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,10.3
16/10/2014 08:26,8,0,08:00,Maintenance,6,TRUE,FALSE,10.6
16/10/2014 14:40,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,12.4
16/10/2014 14:40,0,0,00:00,Turbine in operation,1,FALSE,FALSE,11.2
17/10/2014 07:16,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,6.7
17/10/2014 07:17,8,0,08:00,Maintenance,6,TRUE,FALSE,7
17/10/2014 11:57,9,4,09:04,Generator heating : Hygrostat rectifier,1,FALSE,FALSE,12.9
17/10/2014 12:07,0,2,00:02,Turbine operational,1,FALSE,FALSE,19.1
17/10/2014 12:09,0,1,00:01,Turbine starting,1,FALSE,FALSE,16.3
17/10/2014 12:10,0,0,00:00,Turbine in operation,1,FALSE,FALSE,17.2
17/10/2014 13:45,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,13.9
17/10/2014 13:45,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.9
17/10/2014 13:45,0,2,00:02,Turbine operational,1,FALSE,FALSE,19.7
17/10/2014 13:47,0,1,00:01,Turbine starting,1,FALSE,FALSE,16.9
17/10/2014 13:48,0,0,00:00,Turbine in operation,1,FALSE,FALSE,18.2
17/10/2014 19:31,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,15.8
17/10/2014 19:31,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,15.8
17/10/2014 19:32,0,2,00:02,Turbine operational,1,FALSE,FALSE,17.4
17/10/2014 19:34,0,1,00:01,Turbine starting,1,FALSE,FALSE,15.2
17/10/2014 19:35,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,16.7
17/10/2014 19:36,0,1,00:01,Turbine starting,1,FALSE,FALSE,18.5
17/10/2014 19:36,0,0,00:00,Turbine in operation,1,FALSE,FALSE,15.2
18/10/2014 21:20,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,18.3
18/10/2014 21:20,0,2,00:02,Turbine operational,1,FALSE,FALSE,24
18/10/2014 21:23,0,1,00:01,Turbine starting,1,FALSE,FALSE,15.3
18/10/2014 21:23,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,14.2
18/10/2014 21:24,0,1,00:01,Turbine starting,1,FALSE,FALSE,19.3
18/10/2014 21:24,0,0,00:00,Turbine in operation,1,FALSE,FALSE,18.5
19/10/2014 02:56,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,22.7
19/10/2014 02:56,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,22.3
19/10/2014 02:57,0,2,00:02,Turbine operational,1,FALSE,FALSE,19.2
19/10/2014 02:59,0,1,00:01,Turbine starting,1,FALSE,FALSE,15.8
19/10/2014 03:00,0,0,00:00,Turbine in operation,1,FALSE,FALSE,16.2
19/10/2014 06:29,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,13.5
19/10/2014 06:29,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.5
19/10/2014 06:30,0,2,00:02,Turbine operational,1,FALSE,FALSE,12.8
19/10/2014 06:32,0,1,00:01,Turbine starting,1,FALSE,FALSE,11.3
19/10/2014 06:33,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,12.7
19/10/2014 06:33,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.6
19/10/2014 06:33,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.5
19/10/2014 06:52,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,11.6
19/10/2014 06:52,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.7
19/10/2014 06:53,0,2,00:02,Turbine operational,1,FALSE,FALSE,16.6
19/10/2014 06:55,0,1,00:01,Turbine starting,1,FALSE,FALSE,13.1
19/10/2014 06:56,0,0,00:00,Turbine in operation,1,FALSE,FALSE,15.6
19/10/2014 09:21,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,12.8
19/10/2014 09:21,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.4
19/10/2014 09:22,0,2,00:02,Turbine operational,1,FALSE,FALSE,11.9
19/10/2014 09:24,0,1,00:01,Turbine starting,1,FALSE,FALSE,15.7
19/10/2014 09:25,0,0,00:00,Turbine in operation,1,FALSE,FALSE,16.9
19/10/2014 10:28,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,11.9
19/10/2014 10:28,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.1
19/10/2014 10:28,0,2,00:02,Turbine operational,1,FALSE,FALSE,14.1
19/10/2014 10:31,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.7
19/10/2014 10:31,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,8
19/10/2014 10:31,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.2
19/10/2014 10:32,0,0,00:00,Turbine in operation,1,FALSE,FALSE,15.2
19/10/2014 13:59,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.2
19/10/2014 13:59,0,2,00:02,Turbine operational,1,FALSE,FALSE,10.7
19/10/2014 14:01,0,1,00:01,Turbine starting,1,FALSE,FALSE,9.3
19/10/2014 14:02,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,12.8
19/10/2014 14:02,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.6
19/10/2014 14:02,0,0,00:00,Turbine in operation,1,FALSE,FALSE,10.9
20/10/2014 19:44,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,16.1
20/10/2014 19:44,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,17
20/10/2014 19:44,0,2,00:02,Turbine operational,1,FALSE,FALSE,8.5
20/10/2014 19:46,0,1,00:01,Turbine starting,1,FALSE,FALSE,10.8
20/10/2014 19:47,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13
21/10/2014 04:45,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,11.5
21/10/2014 04:45,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.5
21/10/2014 04:45,0,2,00:02,Turbine operational,1,FALSE,FALSE,13
21/10/2014 04:48,0,1,00:01,Turbine starting,1,FALSE,FALSE,12
21/10/2014 04:49,0,0,00:00,Turbine in operation,1,FALSE,FALSE,17
21/10/2014 05:05,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,13.4
21/10/2014 05:05,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.6
21/10/2014 05:06,0,2,00:02,Turbine operational,1,FALSE,FALSE,4.9
21/10/2014 05:08,0,1,00:01,Turbine starting,1,FALSE,FALSE,13.5
21/10/2014 05:09,0,0,00:00,Turbine in operation,1,FALSE,FALSE,16.2
21/10/2014 05:41,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,13.3
21/10/2014 05:41,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14
21/10/2014 05:41,0,2,00:02,Turbine operational,1,FALSE,FALSE,7.4
21/10/2014 05:43,0,1,00:01,Turbine starting,1,FALSE,FALSE,13
21/10/2014 05:44,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.6
21/10/2014 09:04,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.1
21/10/2014 09:04,0,2,00:02,Turbine operational,1,FALSE,FALSE,4
21/10/2014 09:06,0,1,00:01,Turbine starting,1,FALSE,FALSE,13.3
21/10/2014 09:07,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.2
21/10/2014 09:44,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,15.6
21/10/2014 09:44,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,15.5
21/10/2014 09:45,0,2,00:02,Turbine operational,1,FALSE,FALSE,10.2
21/10/2014 09:47,0,1,00:01,Turbine starting,1,FALSE,FALSE,21.8
21/10/2014 09:48,0,0,00:00,Turbine in operation,1,FALSE,FALSE,15.6
21/10/2014 10:34,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,17.1
21/10/2014 10:34,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,16.4
21/10/2014 10:34,0,2,00:02,Turbine operational,1,FALSE,FALSE,14
21/10/2014 10:37,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.8
21/10/2014 10:38,0,0,00:00,Turbine in operation,1,FALSE,FALSE,18.5
21/10/2014 12:39,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.3
21/10/2014 12:40,0,2,00:02,Turbine operational,1,FALSE,FALSE,14.5
21/10/2014 12:42,0,1,00:01,Turbine starting,1,FALSE,FALSE,17.3
21/10/2014 12:43,0,0,00:00,Turbine in operation,1,FALSE,FALSE,14.7
21/10/2014 13:14,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,16.9
21/10/2014 13:14,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,16.9
21/10/2014 13:15,0,2,00:02,Turbine operational,1,FALSE,FALSE,17.8
21/10/2014 13:17,0,1,00:01,Turbine starting,1,FALSE,FALSE,13.7
21/10/2014 13:18,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.2
21/10/2014 14:23,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,12.9
21/10/2014 14:23,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.1
21/10/2014 14:24,0,2,00:02,Turbine operational,1,FALSE,FALSE,15.2
21/10/2014 14:26,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.5
21/10/2014 14:27,0,0,00:00,Turbine in operation,1,FALSE,FALSE,15.7
21/10/2014 15:58,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,11.9
21/10/2014 15:58,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,TRUE,12.5
21/10/2014 16:07,222,3,222:03:00,Turbine reset : Scada system,6,FALSE,FALSE,2.6
21/10/2014 16:07,0,2,00:02,Turbine operational,1,FALSE,FALSE,3.4
21/10/2014 16:10,0,1,00:01,Turbine starting,1,FALSE,FALSE,21.1
21/10/2014 16:11,0,0,00:00,Turbine in operation,1,FALSE,FALSE,17.5
21/10/2014 17:13,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,18.9
21/10/2014 17:13,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,18.3
21/10/2014 17:14,0,2,00:02,Turbine operational,1,FALSE,FALSE,20.7
21/10/2014 17:16,0,1,00:01,Turbine starting,1,FALSE,FALSE,20.7
21/10/2014 17:17,0,0,00:00,Turbine in operation,1,FALSE,FALSE,17.7
23/10/2014 07:46,17,0,17:00,Test security system,6,FALSE,FALSE,3.7
23/10/2014 07:47,0,3,00:03,Start lead-up,1,FALSE,FALSE,5.9
23/10/2014 07:48,0,2,00:02,Turbine operational,1,FALSE,FALSE,9
23/10/2014 07:49,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.7
23/10/2014 07:50,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,8.4
23/10/2014 07:54,0,1,00:01,Turbine starting,1,FALSE,FALSE,8
23/10/2014 07:55,0,0,00:00,Turbine in operation,1,FALSE,FALSE,9.5
25/10/2014 05:54,1,1,01:01,Turbine stopped : Control cabinet,1,FALSE,FALSE,9.6
25/10/2014 07:48,240,1,240:01:00,Remote control PC : switched off,5,FALSE,FALSE,0
26/10/2014 18:03,240,0,240:00:00,Remote control PC : switched on,5,FALSE,FALSE,0
26/10/2014 18:04,222,1,222:01:00,Turbine reset : Power failure,6,FALSE,FALSE,4.6
26/10/2014 18:04,1,1,01:01,Turbine stopped : Control cabinet,1,FALSE,FALSE,4.6
26/10/2014 18:04,220,56,220:56:00,Processor reset : Fan inverter,6,FALSE,FALSE,5
26/10/2014 18:04,220,52,220:52:00,Processor reset : Yaw inverter 2,6,FALSE,FALSE,5
26/10/2014 18:04,220,51,220:51:00,Processor reset : Yaw inverter 1,6,FALSE,FALSE,5.2
26/10/2014 18:04,1,1,01:01,Turbine stopped : Control cabinet,1,FALSE,FALSE,5.2
26/10/2014 18:04,15,111,0.702083333,Turbine moist : Rectifier,1,FALSE,FALSE,5
26/10/2014 18:04,15,19,15:19,Turbine moist : Several inverters,1,FALSE,FALSE,5
26/10/2014 18:04,1,1,01:01,Turbine stopped : Control cabinet,1,FALSE,FALSE,4.8
26/10/2014 18:08,0,2,00:02,Turbine operational,1,FALSE,FALSE,6.7
26/10/2014 18:08,0,1,00:01,Turbine starting,1,FALSE,FALSE,4.2
26/10/2014 18:09,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,9
26/10/2014 18:12,0,1,00:01,Turbine starting,1,FALSE,FALSE,13.8
26/10/2014 18:12,9,4,09:04,Generator heating : Hygrostat rectifier,1,FALSE,FALSE,12.6
26/10/2014 19:00,9,3,09:03,Generator heating : Hygrostat inverter,1,FALSE,FALSE,13.3
26/10/2014 19:19,0,2,00:02,Turbine operational,1,FALSE,FALSE,11.9
26/10/2014 19:21,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.5
26/10/2014 19:22,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.4
27/10/2014 19:20,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,14
27/10/2014 19:20,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.4
27/10/2014 19:20,0,2,00:02,Turbine operational,1,FALSE,FALSE,11.8
27/10/2014 19:22,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.4
27/10/2014 19:23,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.4
27/10/2014 20:08,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,12.7
27/10/2014 20:08,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.5
27/10/2014 20:08,0,2,00:02,Turbine operational,1,FALSE,FALSE,9.6
27/10/2014 20:10,0,1,00:01,Turbine starting,1,FALSE,FALSE,10.3
27/10/2014 20:11,0,0,00:00,Turbine in operation,1,FALSE,FALSE,17.3
27/10/2014 21:33,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.9
27/10/2014 21:34,0,2,00:02,Turbine operational,1,FALSE,FALSE,10
27/10/2014 21:36,0,1,00:01,Turbine starting,1,FALSE,FALSE,15.5
27/10/2014 21:37,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.2
27/10/2014 22:13,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,10
27/10/2014 22:13,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,10
27/10/2014 22:13,0,2,00:02,Turbine operational,1,FALSE,FALSE,12.7
27/10/2014 22:16,0,1,00:01,Turbine starting,1,FALSE,FALSE,10.7
27/10/2014 22:17,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.4
28/10/2014 01:52,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,11.6
28/10/2014 01:52,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.9
28/10/2014 01:52,0,2,00:02,Turbine operational,1,FALSE,FALSE,9.6
28/10/2014 01:54,0,1,00:01,Turbine starting,1,FALSE,FALSE,11.9
28/10/2014 01:55,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13
28/10/2014 03:59,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,10.8
28/10/2014 03:59,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.6
28/10/2014 04:00,0,2,00:02,Turbine operational,1,FALSE,FALSE,10.4
28/10/2014 04:02,0,1,00:01,Turbine starting,1,FALSE,FALSE,13.8
28/10/2014 04:03,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13
28/10/2014 05:47,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,13.5
28/10/2014 05:47,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13
28/10/2014 05:48,0,2,00:02,Turbine operational,1,FALSE,FALSE,4.8
28/10/2014 05:50,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.9
28/10/2014 05:51,0,0,00:00,Turbine in operation,1,FALSE,FALSE,11.9
28/10/2014 06:23,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,11.8
28/10/2014 06:23,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12
28/10/2014 06:23,0,2,00:02,Turbine operational,1,FALSE,FALSE,7.5
28/10/2014 06:26,0,1,00:01,Turbine starting,1,FALSE,FALSE,17
28/10/2014 06:27,0,0,00:00,Turbine in operation,1,FALSE,FALSE,17.9
28/10/2014 08:31,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.2
28/10/2014 08:31,0,2,00:02,Turbine operational,1,FALSE,FALSE,5.5
28/10/2014 08:34,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.6
28/10/2014 08:35,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.4
31/10/2014 11:55,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.6
31/10/2014 11:55,0,2,00:02,Turbine operational,1,FALSE,FALSE,7.9
31/10/2014 11:58,0,1,00:01,Turbine starting,1,FALSE,FALSE,13
31/10/2014 11:59,0,0,00:00,Turbine in operation,1,FALSE,FALSE,15.9
01/11/2014 11:35,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,15.1
01/11/2014 11:35,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14.7
01/11/2014 11:36,0,2,00:02,Turbine operational,1,FALSE,FALSE,10.2
01/11/2014 11:38,0,1,00:01,Turbine starting,1,FALSE,FALSE,13.4
01/11/2014 11:39,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.3
01/11/2014 13:05,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,16
01/11/2014 13:05,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,15.6
01/11/2014 13:06,0,2,00:02,Turbine operational,1,FALSE,FALSE,8.5
01/11/2014 13:08,0,1,00:01,Turbine starting,1,FALSE,FALSE,17.8
01/11/2014 13:09,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,12.4
01/11/2014 13:10,0,1,00:01,Turbine starting,1,FALSE,FALSE,19.3
01/11/2014 13:10,0,0,00:00,Turbine in operation,1,FALSE,FALSE,18.7
01/11/2014 14:27,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,17.4
01/11/2014 14:27,0,2,00:02,Turbine operational,1,FALSE,FALSE,10.8
01/11/2014 14:29,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.5
01/11/2014 14:30,0,0,00:00,Turbine in operation,1,FALSE,FALSE,18
01/11/2014 17:32,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,27.5
01/11/2014 17:32,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,27.2
01/11/2014 17:32,0,2,00:02,Turbine operational,1,FALSE,FALSE,27.1
01/11/2014 17:35,0,1,00:01,Turbine starting,1,FALSE,FALSE,28
01/11/2014 17:35,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,27.1
01/11/2014 17:35,0,1,00:01,Turbine starting,1,FALSE,FALSE,21.9
01/11/2014 17:35,0,0,00:00,Turbine in operation,1,FALSE,FALSE,24.6
01/11/2014 17:48,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,17.9
01/11/2014 17:48,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,17.7
01/11/2014 17:48,0,2,00:02,Turbine operational,1,FALSE,FALSE,14.1
01/11/2014 17:50,0,1,00:01,Turbine starting,1,FALSE,FALSE,20.1
01/11/2014 17:51,0,0,00:00,Turbine in operation,1,FALSE,FALSE,19.4
05/11/2014 12:50,21,2,21:02,Cable twisted : Right (2-3 turns),1,FALSE,FALSE,4.9
05/11/2014 13:28,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,4.2
05/11/2014 13:31,0,2,00:02,Turbine operational,1,FALSE,FALSE,0.9
05/11/2014 13:31,0,1,00:01,Turbine starting,1,FALSE,FALSE,1.3
05/11/2014 13:34,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.7
05/11/2014 19:23,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,8.3
05/11/2014 19:29,0,1,00:01,Turbine starting,1,FALSE,FALSE,8.5
05/11/2014 19:30,0,0,00:00,Turbine in operation,1,FALSE,FALSE,7.6
06/11/2014 04:33,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,11.8
06/11/2014 04:33,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.6
06/11/2014 04:33,0,2,00:02,Turbine operational,1,FALSE,FALSE,8.2
06/11/2014 04:36,0,1,00:01,Turbine starting,1,FALSE,FALSE,20.5
06/11/2014 04:37,0,0,00:00,Turbine in operation,1,FALSE,FALSE,14
06/11/2014 04:51,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,12.3
06/11/2014 04:51,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.9
06/11/2014 04:52,0,2,00:02,Turbine operational,1,FALSE,FALSE,14.1
06/11/2014 04:54,0,1,00:01,Turbine starting,1,FALSE,FALSE,11.7
06/11/2014 04:55,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,16.3
06/11/2014 04:57,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.2
06/11/2014 04:57,0,0,00:00,Turbine in operation,1,FALSE,FALSE,8.6
08/11/2014 06:29,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.3
08/11/2014 06:46,0,2,00:02,Turbine operational,1,FALSE,FALSE,5.4
08/11/2014 06:46,0,1,00:01,Turbine starting,1,FALSE,FALSE,5.1
08/11/2014 06:48,0,0,00:00,Turbine in operation,1,FALSE,FALSE,5.7
10/11/2014 11:34,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,16.2
10/11/2014 11:34,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,15.7
10/11/2014 11:34,0,2,00:02,Turbine operational,1,FALSE,FALSE,12.8
10/11/2014 11:36,0,1,00:01,Turbine starting,1,FALSE,FALSE,15.4
10/11/2014 11:37,0,0,00:00,Turbine in operation,1,FALSE,FALSE,17.8
10/11/2014 12:44,62,3,62:03:00,Feeding fault : Load shedding,6,FALSE,FALSE,13.2
10/11/2014 12:44,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.3
10/11/2014 12:44,0,2,00:02,Turbine operational,1,FALSE,FALSE,8.3
10/11/2014 12:47,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.2
10/11/2014 12:47,0,0,00:00,Turbine in operation,1,FALSE,FALSE,18
11/11/2014 12:47,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,6.6
11/11/2014 13:34,8,0,08:00,Maintenance,6,TRUE,FALSE,5
11/11/2014 15:40,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,6
11/11/2014 16:27,8,0,08:00,Maintenance,6,TRUE,FALSE,4.2
11/11/2014 18:11,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,4.6
11/11/2014 18:14,0,0,00:00,Turbine in operation,1,FALSE,FALSE,3.6
12/11/2014 00:45,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,9
12/11/2014 00:50,0,1,00:01,Turbine starting,1,FALSE,FALSE,7.8
12/11/2014 00:51,0,0,00:00,Turbine in operation,1,FALSE,FALSE,7
12/11/2014 07:16,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.8
12/11/2014 07:17,0,2,00:02,Turbine operational,1,FALSE,FALSE,8.8
12/11/2014 07:19,0,1,00:01,Turbine starting,1,FALSE,FALSE,7.4
12/11/2014 07:20,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.8
12/11/2014 10:22,1,1,01:01,Turbine stopped : Control cabinet,1,FALSE,FALSE,5.6
12/11/2014 10:23,8,0,08:00,Maintenance,6,TRUE,FALSE,6.5
12/11/2014 18:29,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,8.2
12/11/2014 18:29,0,0,00:00,Turbine in operation,1,FALSE,FALSE,8.8
12/11/2014 22:23,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.3
12/11/2014 22:23,0,2,00:02,Turbine operational,1,FALSE,FALSE,11.9
12/11/2014 22:25,0,1,00:01,Turbine starting,1,FALSE,FALSE,13.4
12/11/2014 22:26,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,11.4
12/11/2014 22:26,0,1,00:01,Turbine starting,1,FALSE,FALSE,13
12/11/2014 22:27,0,0,00:00,Turbine in operation,1,FALSE,FALSE,15.7
13/11/2014 00:33,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,17.4
13/11/2014 00:33,0,2,00:02,Turbine operational,1,FALSE,FALSE,16.9
13/11/2014 00:36,0,1,00:01,Turbine starting,1,FALSE,FALSE,17
13/11/2014 00:37,0,0,00:00,Turbine in operation,1,FALSE,FALSE,20.1
13/11/2014 00:41,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,16.1
13/11/2014 00:41,42,307,42 : 307,Pitch control error : Angle error blade C,6,FALSE,FALSE,15.5
13/11/2014 00:41,0,3,00:03,Start lead-up,1,FALSE,FALSE,15.4
13/11/2014 00:42,0,2,00:02,Turbine operational,1,FALSE,FALSE,10.5
13/11/2014 00:43,42,307,42 : 307,Pitch control error : Angle error blade C,6,FALSE,FALSE,13.6
13/11/2014 00:43,0,2,00:02,Turbine operational,1,FALSE,FALSE,21.7
13/11/2014 00:43,0,3,00:03,Start lead-up,1,FALSE,FALSE,22
13/11/2014 00:44,0,2,00:02,Turbine operational,1,FALSE,FALSE,13.7
13/11/2014 00:46,0,1,00:01,Turbine starting,1,FALSE,FALSE,9.8
13/11/2014 00:47,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.2
13/11/2014 06:24,21,1,21:01,Cable twisted : Left (2-3 turns),1,FALSE,FALSE,2.3
13/11/2014 07:03,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,3.2
13/11/2014 07:08,0,2,00:02,Turbine operational,1,FALSE,FALSE,1.7
13/11/2014 07:08,0,1,00:01,Turbine starting,1,FALSE,FALSE,1.5
13/11/2014 07:10,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.3
13/11/2014 09:50,1,1,01:01,Turbine stopped : Control cabinet,1,FALSE,FALSE,4.6
13/11/2014 09:50,8,0,08:00,Maintenance,6,TRUE,FALSE,5
13/11/2014 16:24,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,9.1
13/11/2014 16:26,8,0,08:00,Maintenance,6,TRUE,FALSE,8.6
13/11/2014 17:12,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,8.9
13/11/2014 17:12,0,0,00:00,Turbine in operation,1,FALSE,FALSE,8.5
15/11/2014 20:44,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
15/11/2014 21:11,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.5
15/11/2014 21:11,0,1,00:01,Turbine starting,1,FALSE,FALSE,2
15/11/2014 21:15,0,0,00:00,Turbine in operation,1,FALSE,FALSE,1.7
17/11/2014 06:50,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.3
17/11/2014 06:51,0,2,00:02,Turbine operational,1,FALSE,FALSE,10.9
17/11/2014 06:53,0,1,00:01,Turbine starting,1,FALSE,FALSE,12
17/11/2014 06:54,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,13
17/11/2014 06:54,0,1,00:01,Turbine starting,1,FALSE,FALSE,13.3
17/11/2014 06:54,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.8
18/11/2014 13:48,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.7
18/11/2014 13:49,0,2,00:02,Turbine operational,1,FALSE,FALSE,15.5
18/11/2014 13:51,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.8
18/11/2014 13:52,0,0,00:00,Turbine in operation,1,FALSE,FALSE,17.4
18/11/2014 14:19,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.1
18/11/2014 14:19,0,2,00:02,Turbine operational,1,FALSE,FALSE,4.7
18/11/2014 14:21,0,1,00:01,Turbine starting,1,FALSE,FALSE,10.9
18/11/2014 14:22,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.3
18/11/2014 15:16,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.9
18/11/2014 15:17,0,2,00:02,Turbine operational,1,FALSE,FALSE,9.4
18/11/2014 15:19,0,1,00:01,Turbine starting,1,FALSE,FALSE,12
18/11/2014 15:20,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.2
18/11/2014 15:27,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.2
18/11/2014 15:27,0,2,00:02,Turbine operational,1,FALSE,FALSE,12.7
18/11/2014 15:30,0,1,00:01,Turbine starting,1,FALSE,FALSE,13.5
18/11/2014 15:31,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.5
18/11/2014 15:47,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14.9
18/11/2014 15:47,0,2,00:02,Turbine operational,1,FALSE,FALSE,7.1
18/11/2014 15:50,0,1,00:01,Turbine starting,1,FALSE,FALSE,10.6
18/11/2014 15:51,0,0,00:00,Turbine in operation,1,FALSE,FALSE,14.6
18/11/2014 18:08,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.2
18/11/2014 18:09,0,2,00:02,Turbine operational,1,FALSE,FALSE,6.1
18/11/2014 18:11,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.9
18/11/2014 18:12,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.8
18/11/2014 19:51,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.6
18/11/2014 19:52,0,2,00:02,Turbine operational,1,FALSE,FALSE,11.5
18/11/2014 19:54,0,1,00:01,Turbine starting,1,FALSE,FALSE,15.1
18/11/2014 19:55,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.2
18/11/2014 20:06,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.7
18/11/2014 20:07,0,2,00:02,Turbine operational,1,FALSE,FALSE,10.5
18/11/2014 20:09,0,1,00:01,Turbine starting,1,FALSE,FALSE,15.2
18/11/2014 20:10,0,0,00:00,Turbine in operation,1,FALSE,FALSE,15
18/11/2014 20:31,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,11.1
18/11/2014 20:31,0,2,00:02,Turbine operational,1,FALSE,FALSE,12.2
18/11/2014 20:34,0,1,00:01,Turbine starting,1,FALSE,FALSE,10.7
18/11/2014 20:35,0,0,00:00,Turbine in operation,1,FALSE,FALSE,14.2
21/11/2014 00:06,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.3
21/11/2014 00:07,0,2,00:02,Turbine operational,1,FALSE,FALSE,15.3
21/11/2014 00:09,0,1,00:01,Turbine starting,1,FALSE,FALSE,11.7
21/11/2014 00:10,0,0,00:00,Turbine in operation,1,FALSE,FALSE,15.8
21/11/2014 00:52,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.5
21/11/2014 00:52,0,2,00:02,Turbine operational,1,FALSE,FALSE,10.1
21/11/2014 00:54,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.9
21/11/2014 00:55,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.9
21/11/2014 01:13,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.7
21/11/2014 01:14,0,2,00:02,Turbine operational,1,FALSE,FALSE,7.2
21/11/2014 01:16,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.8
21/11/2014 01:17,0,0,00:00,Turbine in operation,1,FALSE,FALSE,14
21/11/2014 03:16,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.9
21/11/2014 03:17,0,2,00:02,Turbine operational,1,FALSE,FALSE,9.9
21/11/2014 03:19,0,1,00:01,Turbine starting,1,FALSE,FALSE,9.9
21/11/2014 03:20,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.9
21/11/2014 05:14,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,12.4
21/11/2014 05:15,0,2,00:02,Turbine operational,1,FALSE,FALSE,10.5
21/11/2014 05:17,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.8
21/11/2014 05:18,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.1
25/11/2014 20:28,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,0.9
25/11/2014 20:45,0,2,00:02,Turbine operational,1,FALSE,FALSE,1.3
25/11/2014 20:45,0,1,00:01,Turbine starting,1,FALSE,FALSE,1.3
25/11/2014 20:49,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,2.6
25/11/2014 20:56,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.6
25/11/2014 20:56,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.6
25/11/2014 20:59,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.5
26/11/2014 08:00,17,0,17:00,Test security system,6,FALSE,FALSE,2
26/11/2014 08:00,0,3,00:03,Start lead-up,1,FALSE,FALSE,3.3
26/11/2014 08:01,0,2,00:02,Turbine operational,1,FALSE,FALSE,1.3
26/11/2014 08:02,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
26/11/2014 09:48,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.2
26/11/2014 09:48,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.3
26/11/2014 09:52,0,0,00:00,Turbine in operation,1,FALSE,FALSE,1.6
26/11/2014 10:50,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
26/11/2014 12:35,0,2,00:02,Turbine operational,1,FALSE,FALSE,1.2
26/11/2014 12:35,0,1,00:01,Turbine starting,1,FALSE,FALSE,1.7
26/11/2014 12:38,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.7
26/11/2014 20:58,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,7
26/11/2014 21:04,0,1,00:01,Turbine starting,1,FALSE,FALSE,5.4
26/11/2014 21:05,0,0,00:00,Turbine in operation,1,FALSE,FALSE,6.9
27/11/2014 03:23,62,701,62 : 701,Feeding fault : Overload chopper inverter 1,6,FALSE,FALSE,9
27/11/2014 03:26,0,2,00:02,Turbine operational,1,FALSE,FALSE,4.6
27/11/2014 03:28,0,1,00:01,Turbine starting,1,FALSE,FALSE,7.3
27/11/2014 03:30,0,0,00:00,Turbine in operation,1,FALSE,FALSE,10.2
27/11/2014 04:22,62,701,62 : 701,Feeding fault : Overload chopper inverter 1,6,FALSE,FALSE,8.4
27/11/2014 04:23,0,2,00:02,Turbine operational,1,FALSE,FALSE,6.9
27/11/2014 04:25,0,1,00:01,Turbine starting,1,FALSE,FALSE,7
27/11/2014 04:27,0,0,00:00,Turbine in operation,1,FALSE,FALSE,9.4
27/11/2014 05:01,62,701,62 : 701,Feeding fault : Overload chopper inverter 1,6,FALSE,FALSE,8
27/11/2014 05:04,0,2,00:02,Turbine operational,1,FALSE,FALSE,5.5
27/11/2014 05:06,0,1,00:01,Turbine starting,1,FALSE,FALSE,6.3
27/11/2014 05:08,0,0,00:00,Turbine in operation,1,FALSE,FALSE,7.6
27/11/2014 05:29,62,701,62 : 701,Feeding fault : Overload chopper inverter 1,6,FALSE,FALSE,10
27/11/2014 05:30,0,2,00:02,Turbine operational,1,FALSE,FALSE,11.7
27/11/2014 05:32,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.2
27/11/2014 05:34,0,0,00:00,Turbine in operation,1,FALSE,FALSE,9.3
27/11/2014 08:50,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,13.1
27/11/2014 08:50,0,2,00:02,Turbine operational,1,FALSE,FALSE,15.9
27/11/2014 08:53,0,1,00:01,Turbine starting,1,FALSE,FALSE,14.7
27/11/2014 08:54,0,0,00:00,Turbine in operation,1,FALSE,FALSE,13.4
27/11/2014 09:23,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14.6
27/11/2014 09:24,0,2,00:02,Turbine operational,1,FALSE,FALSE,8.6
27/11/2014 09:26,0,1,00:01,Turbine starting,1,FALSE,FALSE,13
27/11/2014 09:27,0,0,00:00,Turbine in operation,1,FALSE,FALSE,14.2
27/11/2014 13:25,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,10.2
27/11/2014 13:25,0,2,00:02,Turbine operational,1,FALSE,FALSE,7.8
27/11/2014 13:28,0,1,00:01,Turbine starting,1,FALSE,FALSE,9.2
27/11/2014 13:29,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.6
27/11/2014 14:02,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,16
27/11/2014 14:03,0,2,00:02,Turbine operational,1,FALSE,FALSE,13.4
27/11/2014 14:05,0,1,00:01,Turbine starting,1,FALSE,FALSE,11.5
27/11/2014 14:06,0,0,00:00,Turbine in operation,1,FALSE,FALSE,17.6
27/11/2014 14:21,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,14.6
27/11/2014 14:21,0,2,00:02,Turbine operational,1,FALSE,FALSE,18
27/11/2014 14:24,0,1,00:01,Turbine starting,1,FALSE,FALSE,16.3
27/11/2014 14:25,0,0,00:00,Turbine in operation,1,FALSE,FALSE,16.8
28/11/2014 17:24,80,21,80:21:00,Excitation error : Overvoltage DC-link,6,FALSE,FALSE,10.8
28/11/2014 17:24,0,2,00:02,Turbine operational,1,FALSE,FALSE,11
28/11/2014 17:27,0,1,00:01,Turbine starting,1,FALSE,FALSE,11.2
28/11/2014 17:27,0,5,00:05,Calibration of  load control,1,FALSE,FALSE,10.1
28/11/2014 17:28,0,1,00:01,Turbine starting,1,FALSE,FALSE,12.9
28/11/2014 17:28,0,0,00:00,Turbine in operation,1,FALSE,FALSE,12.2
29/11/2014 12:03,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
29/11/2014 12:28,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.4
29/11/2014 12:28,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.4
29/11/2014 12:32,0,0,00:00,Turbine in operation,1,FALSE,FALSE,1.5
29/11/2014 12:46,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
29/11/2014 13:31,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.4
29/11/2014 13:31,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.5
29/11/2014 13:34,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.4
30/11/2014 17:15,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.1
30/11/2014 18:58,0,2,00:02,Turbine operational,1,FALSE,FALSE,1.1
30/11/2014 18:58,0,1,00:01,Turbine starting,1,FALSE,FALSE,1
30/11/2014 19:02,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.4
30/11/2014 23:12,0,2,00:02,Turbine operational,1,FALSE,FALSE,2.1
30/11/2014 23:12,0,1,00:01,Turbine starting,1,FALSE,FALSE,2.5
30/11/2014 23:15,0,0,00:00,Turbine in operation,1,FALSE,FALSE,1.8
01/12/2014 01:48,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.2
01/12/2014 03:27,0,2,00:02,Turbine operational,1,FALSE,FALSE,3
01/12/2014 03:27,0,1,00:01,Turbine starting,1,FALSE,FALSE,3
01/12/2014 03:30,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.2
01/12/2014 04:17,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1.8
01/12/2014 05:22,0,2,00:02,Turbine operational,1,FALSE,FALSE,3.2
01/12/2014 05:22,0,1,00:01,Turbine starting,1,FALSE,FALSE,3.3
01/12/2014 05:25,0,0,00:00,Turbine in operation,1,FALSE,FALSE,2.8
02/12/2014 13:34,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,7.2
02/12/2014 13:37,8,0,08:00,Maintenance,6,TRUE,FALSE,5.9
02/12/2014 14:19,0,8,00:08,Turbine in operation during maintenance,1,FALSE,FALSE,6.9
02/12/2014 14:26,0,0,00:00,Turbine in operation,1,FALSE,FALSE,5.9
04/12/2014 10:47,2,1,02:01,Lack of wind : Wind speed to low,1,FALSE,FALSE,1
04/12/2014 11:11,0,2,00:02,Turbine operational,1,FALSE,FALSE,1.4
04/12/2014 11:11,0,1,00:01,Turbine starting,1,FALSE,FALSE,1.4
04/12/2014 11:15,0,0,00:00,Turbine in operation,1,FALSE,FALSE,1.9
